TITU
EX.2 - ANAREDE V09 - SISTEMA 15 BARRAS-VERSAO GRAFICA                           
DBAR
(Num)OETGb(   nome   )Gl( V)( A)( Pg)( Qg)( Qn)( Qm)(Bc  )( Pl)( Ql)( Sh)Are(Vf)
    1  201BARRA01--138 2 985  0.138.5-27.8 -30.  20.         0.   0.      101060
    2  101BARRA02--138 2 980-2.127.43  50. -40.  50.      32.5519.05      101045
    3  101BARRA03--138 2 912-8.853.232.266   0.  40.      141.3 28.5      101010
    4  001BARRA04--138 1 960-5.9                           71.7-5.85      101020
    5  001BARRA05--138 2 979-3.5                          -150.-52.5      101010
    6  1 SBARRA06---66 21030-15.  40.-3.91  -6.  24.      187.2-37.4      201062
    7  0 0BARRA07-FICT 1 973-7.7                             0.   0.      301032
    8  1 TBARRA08---33 2 935-5.916.26 -20. -20.  20.     9   0.   0.      30 935
    9  0 SBARRA09---66 2 994-9.7                           29.5 16.6  19. 301025
   10  0 SBARRA10---66 2 993-11.                             9.  5.8      301046
   11  0 SBARRA11---66 21008-13.                            3.5  1.8      301056
   12  1 SBARRA12---66 21042-11.46.63 -13. -15.  25.         0.   0.      201040
   13  0 SBARRA13---66 21016-13.                          19.448.352      201057
   14  1 SBARRA14---66 21036-8.847.69 11.9  10.  30.       14.9   5.      301068
   15  001BARRA015-138 2 959-6.3                             0.   0.      101020
99999
DLIN
(De )d O d(Pa )NcEP ( R% )( X% )(Mvar)(Tap)(Tmn)(Tmx)(Phs)(Bc  )(Cn)(Ce)Ns
    1         2 2 F  1.940 5.920 5.280                           100 200  
    1         2 1 F  1.940 5.920 5.280                           100 200  
    1         5 1 F  5.40022.300 4.920                           100 200  
    2         3 1 F  4.70019.800 4.380                           100 200  
    2         4 1 F  5.81017.630 3.750                           100 200  
    2         5 1 F  5.69017.390 3.400                           100 200  
    3         4 1 F  6.70017.100 3.460                           100 200  
    4         7 1 F       20.910        978                      100 200  
    4         9 1 F       55.620        969                      100 200  
    4        15 1 F       -0.790                                99999999  
    5         6 1 F       25.200        900  900 1100          5 100 20032
    6        11 1 F  9.50019.890                                  50 150  
    6        12 1 F 12.29025.580                                  50 150  
    6        13 1 F  6.61013.030                                  50 150  
    7         8 1 F       17.620       1000                       30 130  
    7         9 1 F       11.000       1000                      100 200  
    9        10 1 F  3.180 8.450                                  50 150  
    9        14 1 F 12.71027.040                                  50 150  
   10        11 1 F  8.20019.210                                  50 150  
   12        13 1 F 22.09019.990                                  50 150  
   13        14 1 F 17.09034.800                                  50 150  
   15         5 1 F  1.340 5.000 1.280                           100 200  
99999
DARE
(Ar    (Xchg)     (      Identificacao da area       ) (Xmin) (Xmax)
 10     140.0     * AREA 1 / NIVEL DE TENSAO  138 KV *  139.0  141.0 
 20    -130.0     * AREA 2 / NIVEL DE TENSAO   66 KV * -131.0 -129.0 
 30     -10.0     * AREA 3 / NIVEL DE TENSAO   33 KV *  -10.0   -9.0 
99999
DGBT
(G ( kV)
01  138.
 S   66.
00    1.
 T   33.
99999
DGLT
(G (Vmn) (Vmx) (Vmne (Vmxe
 2 0.950 1.040 0.950 1.040
 1 0.900 1.050 0.900 1.050
99999
DSHL
(De ) O  (Pa )Nc (Shde)(Shpa) ED EP
    2        3 1    0.0  -5.0  D  L                                             
99999
DGER
(No ) O (Pmn ) (Pmx ) ( Fp) (FpR) (FPn) (Fa) (Fr) (Ag) ( Xq) (Sno)
    1     40.0  250.0   0.0
    2     20.0   60.0   0.0
    3    -9999   9999   0.0
    6      5.0   40.0   0.0
    8    -9999   9999   0.0
   12    -9999   9999   0.0
   14      5.0   50.0   0.0
99999
FIM
